# 2. Preparation of steam boilers for examination
Any person who desires that an examination of a steam boiler should be carried out for the purposes of section 37 of the Act shall provide such facilities for the examination of the interior and exterior of the boiler and for hammer testing, drilling, lifting, hydraulic testing, steam trial or other means of testing as may be required by the authorised boiler inspector carrying out the examination and, without prejudice to the generality of the foregoing, shall cause-
(a) the steam boiler to be thoroughly opened up and all flues and other parts to be thoroughly cleaned and scaled;
(b) all doors of manholes, mudholes and handholes to be taken off;
(c) brickwork, composition covering, firebars, fire bridges, tubes and stays to be removed to the extent required by the authorised boiler inspector; and
(d) all junction valves, feed valves, and safety valves to be taken apart and cleaned.
