# 48. Electricity
(1) Within the precincts of any operations or works to which these Regulations apply all live overhead conductors at a voltage normally exceeding extra low voltage provided and used for purposes of or incidental to the operations or works, whether of a public supply or provided by any contractor or employer of workmen, shall be so covered with insulating material, or so guarded and installed, as to prevent, in particular, such danger as may be caused by any contact with such conductors attendant upon the manipulation of crane jibs, metal scaffolding parts, metal ladders and other objects which may be made live by such contact.
(2) In any locality supplied by electricity by a public supply, any person proposing to undertake any operations to which these Regulations apply shall, before such operations or works are commenced, ascertain whether any live conductor at a voltage normally exceeding extra low voltage, as defined in the Factories (Electricity) Regulations, whether overhead or underground, passes within the vicinity of the proposed works or operations, and, if any such conductor does pass within the vicinity of the proposed works or operations, whether such conductor is the property of the public supplier or of any other person, the person proposing to undertake the works or operations shall forthwith notify the public supplier and the owner of such conductor in writing of his intention to commence such operations or works and of the nature of the operations or works and the precise place at which they are to take place.
(3) On receipt of such notice, with which shall be furnished such further information as to the nature and situation of the conductor as he may require, the public supplier shall issue such directions as he considers necessary to prevent danger from contact with the conductor while live and no person shall employ any person at such operations or works until such directions are complied with:
Provided that-
(i) if, in any case where such directions of the public supplier have been complied with, any person suffers loss or bodily injury by reason of any contact with a conductor while live, the public supplier shall not be liable in respect of such loss or injury solely by reason of the fact that the directions, although complied with, did not prevent danger; and
(ii) any person who undertakes any operations or works to which these Regulations apply shall not avoid liability for loss or bodily injury resulting from contact with any conductor while live solely by reason of the fact that he complied with the directions issued by the supplier.
(4) In this regulation "conductor", "covered with insulating material", "danger", "extra low voltage", "live", and "public supply" have the same meanings as in the Factories (Electricity) Regulations, and "public supplier" shall be construed accordingly.
