# 33. Foundations
(1) The general soil conditions and properties shall be explored before any construction work is commenced.
(2) The foundations of a building shall be-
(a) designed and constructed so as to sustain safely the combined dead, live, wind or any other load and to transmit that load to the ground in such a manner that the pressure on the ground shall not cause any settlement which may impair the stability of the building or any adjoining works or structures; and
(b) taken to a depth or designed and constructed as to safeguard the building against damage by swelling, shrinkage or erosion of the subsoil.
(3) The bearing pressure to be allowed shall be determined on the basis of the shear strength characteristics of the soil or the permissible settlements, whichever gives the lower value.
(4) Safety against sliding and overturning and the overall stability, particularly in the case of a sloping site or land-slip area, shall be taken into consideration in a design where a structural member is subject to earth pressure.
(5) Where engineering drawings substantiated by calculations are not provided-
(a) the depth to the underside of a foundation shall not, except where rock is encountered, be less than 900 mm below finished ground level;
(b) in expansive soils, a foundation shall be taken to such a depth that seasonal changes in the water content are of no importance or the structure shall be designed to accommodate any expected movement; and
(c) where a floor is directly carried by the foundation, a filling of hardcore of not less than 150 mm shall be provided between the underside of the floor slab and the ground surface.
(6) The design of foundations, including raft foundations, shall be in accordance with Table 1 set out in the Second Schedule.
(7) The requirements of this regulation shall be deemed to be satisfied if the structural design and construction are in accordance with the said Table 1, the South African Standard Building Regulations or the British Standards Institute, but not partly with one and partly with the other, or, in the case of certain classes of walls, with the Rules set out in the Second Schedule.
