# 38. Fire resistance
(1) Except where the contrary intention is expressly stated in these Regulations-
(a) an element of a building shall be constructed so as to have a period of fire resistance of not less than that specified in Table 1 set out in the Third Schedule, having regard to the purpose group and dimensions of the building;
(b) a load bearing external wall shall have a period of fire resistance of not less than half an hour;
(c) every compartment wall or floor which separates a part of a building used for purpose group II (Institutional) or III (Other residential) from any other part used for a different purpose group shall have a period of fire resistance of not less than one hour;
(d) an element of structure shall have a period of fire resistance of not less than that which it supports;
(e) where the element of structure forms part of two or more buildings or compartments the use of which is or is intended to be for different purpose groups, the period of fire resistance of the element shall comply with the greater or greatest of the periods of fire resistance specified.
(2) For the purposes of this regulation-
"a building" means the building or, if the building is divided into compartments, the compartment of which the element forms part; and
"the height of a building" means the height of the building or, where the building is completely divided throughout its height by an imperforate wall of the specified period of fire resistance, the height of that part of the building.
(3) An element of structure, in respect of the specified period of fire resistance, shall be deemed to be satisfied if it is constructed in accordance with Tables 7, 8 and 9 set out in the Third Schedule or the relevant specification of the South African Bureau of Standards.
