# 55. Provision of fire-mains
(1) Where-
(a) in a building (including a building under construction) the floor area of any storey is at a height above ground exceeding 11 m; or
(b) a building has more than one storey and the floor area of any storey or compartment exceeds 900 m2, or, if it is occupied for reasons of purpose group VIII (Storage and General), 230 m2,
fire-mains (dry-riser) with outlets for fire service appliances shall be fixed to the building.
(2) Where in a single storey building the floor area exceeds 900 m2, or, if it is occupied for reasons of purpose group VIII (Storage and General), 230 m2, ground hydrants suitable for a hose shall be provided outside the building within the boundary of the plot in such positions that no part of the building is further than 60 m from a hydrant when measured along a route external to the building:
Provided that where hydrants are within the distance specified in relation to the perimeter of the building and the main is of adequate diameter for fire-fighting purposes nothing shall prohibit the hydrants being fixed to the Water Authority mains.
(3) Every fire-main or hydrant provided in a building or on a plot in compliance with the provisions of these Regulations shall be 65 mm in diameter with round thread and have its location indicated by a marked plate in accordance with British Standard 750/1964 and 3251.
(4) Any part of a fire-main which is not within a protected shaft shall be enclosed within a duct or enclosure which shall be imperforate except for an opening for access and which, including the access cover, shall have a period of fire resistance of not less than the maximum for any part of the building.
(5) An outlet from a fire-main shall be-
(a) situated and of such number so that no part of the building is further from an outlet than 60 m and from one storey in height; and
(b) located on an open balcony or within a protected shaft of an exit.
(6) An inlet to a fire-main shall be so sited that access for a pumping appliance can be obtained to a clear space, in accordance with the provisions of regulation 54, within 18 m and in sight of an inlet and not more than 12 m measured horizontally from any vertical part of the main.
(7) For the purposes of this regulation "fire-main" means a system of pipes of a minimum diameter of 100 mm available for carrying a supply of water for fire-fighting purposes only.
