# 71. Construction of sewers
(1) Every sewer shall be-
(a) constructed of pipes, joints and fittings of suitable materials of sufficient durability and adequate strength having regard to the nature of the ground through which the sewer passes, the matter passing through the sewer and the maximum imposed load to which the sewer may be subjected;
(b) watertight;
(c) securely jointed, properly supported and protected against damage and laid at such a gradient that foul matter is effectively carried away;
(d) of adequate size with an internal diameter of not less than 75 mm or of the maximum diameter of any connection to it, whichever is the greater; and
(e) laid in a straight line between points where changes in direction or gradient are necessary.
(2) The junction between any two sections of a sewer having different diameters shall be of a smooth tapered construction.
(3) Every sewer shall have a manhole-
(a) at each point where there is a change in direction, gradient or diameter;
(b) which shall be positioned so as to ensure that the sewer is readily accessible for inspection and cleaning; and
(c) which shall be not more than 45 m from any point of the sewer on firm ground.
(4) Where a manhole is not provided at the point of connection of the sewer to the public sewer, a manhole shall be provided at not more than 12 m from that point.
(5) Every sewer shall-
(a) after any jointing material with a setting action has set but before any concrete haunching or encasing is commenced or before the sewer trench has been infilled; and
(b) after the sewer has been infilled,
satisfy the test specified in Table 2 set out in the Fifth Schedule.
(6) The requirements of this regulation shall be deemed to be satisfied if the pipes, fittings, and construction of a sewer-
(a) are in accordance with Table 1 set out in the Fifth Schedule; or
(b) comply-
(i) in respect of suitability and strength of materials where a sewer is laid in firm ground and-
(aa) passes through or under a building, the pipes are of cast iron, steel or concrete and are protected as prescribed in regulation 73;
(bb) does not pass through or under a building, the pipes are of cast iron, steel, concrete, salt-glazed earthenware, asbestos cement, pitch fibre or unplasticised PVC;
(ii) in respect of the method of jointing, the joints are formed in a manner appropriate to the materials of which the pipe is made and, in the case of concrete or salt-glazed earthenware pipes, may be made with a gaskin steeped in cement grout or tar caulked tightly home so as not to fill more than one-quarter of the total depth of the socket and the remainder of the socket is filled with 1:2 (cement:sand) mortar; and
(iii) in respect of gradient and size, the pipes are laid at gradients not flatter than one in 50 for pipes between 75 mm and 100 mm internal diameter or one in 90 for pipes between 100 mm and 150 mm internal diameter, unless otherwise approved by a building authority.
