# 79. Additional requirements for waste pipes
Every waste pipe shall-
(a) be of adequate size for its function and properly supported without restraining thermal movement; and
(b) have a readily accessible trap with an adequate water seal close to the appliance and a means of access for cleaning:
Provided that-
(i) two adjacent sinks or tubs or a sink and tub; or
(ii) not more than six hand washbasins or showers in a fixed range of appliances,
may be served by a common waste pipe not exceeding 5 m in length on which there shall be fitted close to the junction with the last appliance a trap with an adequate water seal and, at both the trap and the higher end of the common waste pipe, a means of access for internal cleaning.
