# 83. Fuses, switches and circuit-breakers
(1) Every electrical circuit and sub-circuit shall be protected against excess current by fuses, circuit-breakers or other similar devices which-
(a) shall operate automatically at current values suitably related to the safe current ratings of the circuit;
(b) be of adequate breaking capacity; and
(c) be suitably located and of such construction as to prevent danger from overheating, arcing or the scatter of hot metal when in action.
(2) Where an earth fault leakage current from a circuit is insufficient to operate the fuse, circuit-breaker or other similar device, the circuit shall be protected by an earth leakage circuit-breaker or equivalent device against the persistence of an earth current liable to cause danger.
(3) No fuse or circuit-breaker, other than a linked circuit-breaker, shall be inserted in a conductor connected to earth, and any linked circuit-breaker inserted shall be arranged so as to break every live conductor.
(4) Every single pole switch shall be inserted in a live conductor only.
