# 91. Light fittings, apparatus or appliances in room containing bath or shower
(1) Every light fitting or other electrical apparatus or appliance in a room containing a fixed bath or shower shall comply with the following requirements-
(a) be situated so as to be out of reach of any person in a bath or under a shower;
(b) every part of a lamp-holder likely to be touched by a person replacing a lamp shall be constructed of or shrouded in insulating material;
(c) every switch or other means of control or adjustment associated with a light or electrical appliance in a room shall be-
(i) of a type operated by an insulating pull-cord switch; or
(ii) placed in an accessible position outside and immediately adjacent to the normal access door of the room:
Provided that nothing in this regulation shall prohibit the provision in a room of a shaver supply unit which-
(i) complies with British Standard 3052:1958;
(ii) is situated out of reach of a person in a bath or under a shower;
(iii) has the earth terminal earthed in compliance with regulation 84; and
(iv) has its secondary circuit isolated from both the supply mains and earth.
(2) In a room containing a bath or a shower no provision shall be made for the use of an electrical portable appliance other than a shaver.
