# 110. Safety of excavations
(1) No side of any excavation or earthwork shall be undercut unless adequate and suitable support is provided for such undercutting:
Provided that this subregulation shall not apply to any necessary undercutting made by a mechanical shovel or other mechanical appliance where effective steps are taken to ensure that no person can be injured should the overhang collapse.
(2) No side of an excavation, opening in the ground, pit or earthwork in rock, soft rock, alluvial soil, gravel, clay, ashes, debris or any other type of ground shall exceed 2,5 m in height or, in the case of trenches less than 1,5 m wide, 2 m in height unless it is securely and sufficiently timbered or shuttered to prevent danger to any employed person from a fall or dislodgment of the material forming the side of or adjacent to the excavation, opening in the ground, pit or earthwork, and excavated material shall not be placed within such distance of the edge of an excavation that its weight may cause or contribute to the collapse thereof:
Provided that the provisions of this subregulation shall not apply to any side of an excavation, opening in the ground, pit or earthwork which is worked in terraces or benches of less than 2,5 m in height or at a safe angle of slope or batter not less than the angle of repose of the material being excavated or worked.
